// Export start : 06/27/17 09:24:05
// Datablock format : All Input Data
// Query name : *ALL COMPONENTS


// --- Bus ---
//<ComponentName>,<ComponentType>,<SystemNominalVoltage>,<AF_ArcType>,<AF_WorkingDistance>
BUS-0031,10,208.0,0,0
BUS-0032,10,480.0,0,0
BUS-0033,10,480.0,0,0
BUS-0036,10,480.0,0,0
BUS-0051,10,13800.0,0,0
BUS-0053,10,13800.0,0,0
BUS-0057,10,480.0,0,0
BUS-0058,10,208.0,0,0
BUS-0059,10,480.0,0,0
BUS-0060,10,13800.0,0,0
BUS-0069,10,13800.0,0,0
BUS-0070,10,13800.0,0,0
BUS-0071,10,13800.0,0,0
BUS101,10,13800.0,0,0
BUS102,10,13800.0,0,0
BUS103,10,13800.0,0,0
BUS104,10,13800.0,0,0
BUS105,10,480.0,0,0
BUS106,10,4160.0,0,0
BUS107,10,480.0,0,0
BUS201,10,13800.0,0,0
BUS202,10,480.0,0,0
BUS203,10,13800.0,0,0
BUS204,10,13800.0,0,0
BUS205,10,13800.0,0,0
BUS206,10,480.0,0,0
BUS207,10,480.0,0,0
BUS208,10,4160.0,0,0
BUS209,10,480.0,0,0
BUS210,10,480.0,0,0
BUS301,10,13800.0,0,0
BUS302,10,13800.0,0,0
BUS303,10,13800.0,0,0
BUS304,10,480.0,0,0
BUS305,10,480.0,0,0
BUS306,10,480.0,0,0
BUS307,10,480.0,0,0
BUS-C6,10,480.0,0,0
BUS-PV,10,480.0,0,0
BUS-T304,10,13800.0,0,0
BUS-T305,10,13800.0,0,0

// The following field(s) are enumerated data types
// Either the quoted text or integer may be used in importing

// <InService>:  "Out"=0 "In"=1
// <Phase>:  "None"=0 "A"=1 "B"=2 "C"=4 "AB"=3 "CA"=5 "BC"=6 "ABC"=7 "AB MidTap"=48 "BC MidTap"=96 "CA MidTap"=80 "ABC MidTap"=112
// <Size/Do Not Size>:  "Size"=0 "Do Not Size"=1

// --- Cable ---
//<ComponentName>,<ComponentType>,<ConnectedComponent1>,<ConnectedComponent2>,<SystemNominalVoltage>,<InService>,<Phase>,<CableSize>,<NeutralSize>,<QtyPerPhase>,<Length>,<Size/Do Not Size>,<Manufacturer>,<ConductorType>,<Description>,<DuctMaterial>,<InsulationType>,<InsulationClass>,<Conductor Desc>,<Installation>,<AmpacityDescription>,<VoltageRating>,<CircularMils>,<Rpos>,<Rzero>,<Xpos>,<Xzero>,<AmbientTemperature>,<Design Ampacity>,<DeratingFactor>,<RacewaySize>,<RacewayType>,<KeyInLibrary>
C101,20,CB101:2,BUS102:1,13800.0,1,7,500,N/A,1,1800.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C102,20,CB102:2,BUS104:1,13800.0,1,7,500,N/A,1,5500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C103,20,BUS103:1,BUS-0060:1,13800.0,1,7,4/0,N/A,1,100.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,211600,0.0640,0.1017,0.0466,0.1185,30,295.0,1.10,N/A,Non-Magnetic,1
C104,20,BUS103:1,BUS-0051:1,13800.0,1,7,500,N/A,1,3000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C105,20,PD-0084:2,BUS204:1,13800.0,1,7,500,N/A,1,3000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C106,20,CB106:2,BUS-0053:1,13800.0,1,7,500,N/A,1,1500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C107,20,PD-0082:2,BUS208:1,4160.0,1,7,500,N/A,2,2000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C108,20,PD-0081:2,BUS209:1,480.0,1,7,500,N/A,2,1000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C109,20,PD-0085:2,BUS307:1,480.0,1,7,500,N/A,2,2000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C110,20,BUS-0069:1,SEL751-01:1,13800.0,1,7,500,N/A,1,1100.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C111,20,BUS-0070:1,SEL751-02:1,13800.0,1,7,500,N/A,1,1100.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C112,20,BUS-0071:1,SEL751-03:1,13800.0,1,7,500,N/A,1,1100.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C201,20,CB201:2,BUS204:1,13800.0,1,7,4/0,N/A,1,5500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,211600,0.0640,0.1017,0.0466,0.1185,30,295.0,1.10,N/A,Non-Magnetic,1
C202,20,CB202:2,BUS205:1,13800.0,1,7,500,N/A,1,2000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C203,20,CB203:2,BUS203:1,13800.0,1,7,500,N/A,1,3000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C204,20,PD-0086:2,BUS304:1,480.0,1,7,500,N/A,2,1500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C205,20,PD-0087:2,BUS305:1,480.0,1,7,500,N/A,2,1500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C206,20,PD-0088:2,BUS306:1,480.0,1,7,500,N/A,2,1500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C301,20,CB301:2,BUS302:1,13800.0,1,7,500,N/A,1,2500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C302,20,CB303:2,BUS303:1,13800.0,1,7,4/0,N/A,1,2000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,211600,0.0640,0.1017,0.0466,0.1185,30,295.0,1.10,N/A,Non-Magnetic,1
C303,20,CB304:2,BUS-T304:1,13800.0,1,7,500,N/A,1,2000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,500000,0.0284,0.0451,0.0421,0.1128,30,480.0,1.10,N/A,Non-Magnetic,1
C304,20,CB302:2,BUS-T305:1,13800.0,1,7,4/0,N/A,2,1500.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,211600,0.0640,0.1017,0.0466,0.1185,30,295.0,1.10,N/A,Non-Magnetic,1
CBL-SHRT-01,20,CB103:2,BUS103:1,13800.0,1,7,4/0,N/A,1,1000.0,1,IEEE 141 - Red Book,Copper,NEC Table 310-73,Non-Magnetic,EPR,MV,3-1/C,Conduit in Air,310-73 90C,15000,211600,0.0640,0.1017,0.0466,0.1185,30,295.0,1.10,N/A,Non-Magnetic,1

// The following field(s) are enumerated data types
// Either the quoted text or integer may be used in importing

// <InService>:  "Out"=0 "In"=1
// <Phase>:  "None"=0 "A"=1 "B"=2 "C"=4 "AB"=3 "CA"=5 "BC"=6 "ABC"=7 "AB MidTap"=48 "BC MidTap"=96 "CA MidTap"=80 "ABC MidTap"=112
// <Size/Do Not Size>:  "Size"=0 "Do Not Size"=1
// <SizingCriteria>:  "Demand"=0 "Design"=1
// <Pri Connection>:  "Delta"=0 "Wye"=1 "Wye-Ground"=2 "Delta Mid-Winding Grnd"=3 "Wye-Capacitor-Delta"=4 "ZigZag"=5 "ZigZag-Ground"=6
// <Sec Connection>:  "Delta"=0 "Wye"=1 "Wye-Ground"=2 "Delta Mid-Winding Grnd"=3 "Wye-Capacitor-Delta"=4 "ZigZag"=5 "ZigZag-Ground"=6

// --- 2-Winding Transformer ---
//<ComponentName>,<ComponentType>,<ConnectedComponent1>,<ConnectedComponent2>,<SystemNominalVoltage>,<SystemNominalVoltageSecondary>,<InService>,<Phase>,<Nominal kVA>,<FullLoad kVA>,<Size/Do Not Size>,<SizingCriteria>,<Pri Connection>,<Pri Tap>,<Pri RatedVoltage>,<Sec Connection>,<Sec Tap>,<Sec RatedVoltage>,<Manufacturer>,<Type>,<Rpos>,<Rzero>,<Xpos>,<Xzero>,<Pri NeutralR>,<Pri NeutralX>,<Sec NeutralR>,<Sec NeutralX>,<Ampacity>,<KeyInLibrary>
T101,30,CB104:2,BUS-0057:1,13800.0,480,1,7,500.0,500.0,1,0,0,0.00,13800,2,0.00,480,NONE,,0.9998,0.9998,4.8990,4.8990,0.00000,0.00000,0.00000,0.00000,20.9,0
T102,30,CB105:2,BUS105:1,13800.0,480,1,7,2500.0,2500.0,1,0,0,0.00,13800,2,0.00,480,NONE,,0.8614,0.8614,5.6851,5.6851,0.00000,0.00000,0.00000,0.00000,104.6,0
T103,30,CB107:2,BUS-0058:1,13800.0,208,1,7,500.0,500.0,0,0,0,0.00,13800,2,0.00,208,NONE,,0.9998,0.9998,4.8990,4.8990,0.00000,0.00000,0.00000,0.00000,20.9,0
T104,30,BUS-0053:1,BUS106:1,13800.0,4160,1,7,3750.0,3750.0,1,0,0,0.00,13800,2,0.00,4160,NONE,,0.4151,0.4151,4.7318,4.7318,0.00000,0.00000,0.00000,0.00000,156.9,0
T105,30,CB110:2,BUS107:1,4160.0,480,1,7,2000.0,2000.0,1,0,0,0.00,4160,2,0.00,480,NONE,,1.1966,1.1966,5.6241,5.6241,0.00000,0.00000,0.00000,0.00000,277.6,0
T106,30,BUS106:1,BUS-0036:1,4160.0,480,1,7,2000.0,2000.0,1,0,0,0.00,4160,2,0.00,480,NONE,,1.1966,1.1966,5.6241,5.6241,0.00000,0.00000,0.00000,0.00000,277.6,0
T201,30,CB205:1,BUS202:1,13800.0,480,1,7,2500.0,2500.0,0,0,0,0.00,13800,2,0.00,480,NONE,,0.8614,0.8614,5.6851,5.6851,0.00000,0.00000,0.00000,0.00000,104.6,0
T202,30,CB211:1,BUS-PV:1,13800.0,480,1,7,3000.0,3000.0,1,0,0,0.00,13800,2,0.00,480,NONE,,0.5424,0.5424,2.9506,2.9506,0.00000,0.00000,0.00000,0.00000,125.5,0
T203,30,CB214:2,BUS206:1,13800.0,480,1,7,2000.0,2000.0,0,0,0,0.00,13800,2,0.00,480,NONE,,1.1966,1.1966,5.6241,5.6241,0.00000,0.00000,0.00000,0.00000,83.7,0
T204,30,CB215:2,BUS207:1,13800.0,480,1,7,2000.0,2000.0,0,0,0,0.00,13800,2,0.00,480,NONE,,1.1966,1.1966,5.6241,5.6241,0.00000,0.00000,0.00000,0.00000,83.7,0
T205,30,CB206:2,BUS-0031:1,13800.0,208,1,7,500.0,500.0,0,0,0,0.00,13800,2,0.00,208,NONE,,0.9998,0.9998,4.8990,4.8990,0.00000,0.00000,0.00000,0.00000,20.9,0
T206,30,CB207:2,BUS208:1,13800.0,4160,1,7,3750.0,3750.0,0,0,0,0.00,13800,2,0.00,4160,NONE,,0.4151,0.4151,4.7318,4.7318,0.00000,0.00000,0.00000,0.00000,156.9,0
T207,30,CB208:2,BUS-0032:1,4160.0,480,1,7,1000.0,1000.0,0,0,0,0.00,4160,2,0.00,480,NONE,,1.3288,1.3288,5.5943,5.5943,0.00000,0.00000,0.00000,0.00000,138.8,0
T208,30,CB204:2,BUS-0033:1,4160.0,480,1,7,1500.0,1500.0,0,0,0,0.00,4160,2,0.00,480,NONE,,0.0120,0.0120,5.7500,5.7500,0.00000,0.00000,0.00000,0.00000,208.2,0
T209,30,CB209:2,BUS209:1,13800.0,480,1,7,2500.0,2500.0,0,0,0,0.00,13800,2,0.00,480,NONE,,0.8614,0.8614,5.6851,5.6851,0.00000,0.00000,0.00000,0.00000,104.6,0
T210,30,CB210:2,BUS210:1,13800.0,480,1,7,1000.0,1000.0,0,0,0,0.00,13800,2,0.00,480,NONE,,1.3288,1.3288,5.5943,5.5943,0.00000,0.00000,0.00000,0.00000,41.8,0
T217,30,CB112:2,BUS-0059:1,13800.0,480,1,7,2500.0,2500.0,1,0,0,0.00,13800,2,0.00,480,NONE,,0.8614,0.8614,5.6851,5.6851,0.00000,0.00000,0.00000,0.00000,104.6,0
T301,30,CB305:2,BUS304:1,13800.0,480,1,7,2000.0,2000.0,1,0,0,0.00,13800,2,0.00,480,NONE,,1.1966,1.1966,5.6241,5.6241,0.00000,0.00000,0.00000,0.00000,83.7,0
T302,30,CB306:2,BUS305:1,13800.0,480,1,7,2000.0,2000.0,1,0,0,0.00,13800,2,0.00,480,NONE,,1.1966,1.1966,5.6241,5.6241,0.00000,0.00000,0.00000,0.00000,83.7,0
T303,30,BUS303:1,BUS-C6:1,13800.0,480,1,7,1000.0,1000.0,1,0,0,0.00,13800,2,0.00,480,NONE,,1.3288,1.3288,5.5943,5.5943,0.00000,0.00000,0.00000,0.00000,41.8,0
T304,30,BUS-T304:1,BUS307:1,13800.0,480,1,7,2500.0,2500.0,1,0,0,0.00,13800,2,0.00,480,NONE,,0.8614,0.8614,5.6851,5.6851,0.00000,0.00000,0.00000,0.00000,104.6,0
T305,30,BUS-T305:1,BUS306:1,13800.0,480,1,7,1000.0,1000.0,1,0,0,0.00,13800,2,0.00,480,NONE,,1.3288,1.3288,5.5943,5.5943,0.00000,0.00000,0.00000,0.00000,41.8,0

// The following field(s) are enumerated data types
// Either the quoted text or integer may be used in importing

// <InService>:  "Out"=0 "In"=1
// <Phase>:  "None"=0 "A"=1 "B"=2 "C"=4 "AB"=3 "CA"=5 "BC"=6 "ABC"=7 "AB MidTap"=48 "BC MidTap"=96 "CA MidTap"=80 "ABC MidTap"=112
// <SC Contribution Unit>:  "CU_KVA"=0 "CU_MVA"=1 "CU_AMPS"=2
// <SC Contribution Type>:  "UTILITY_CONTRIBUTION"=0 "PU_CONTRIBUTION"=1

// --- Utility ---
//<ComponentName>,<ComponentType>,<ConnectedComponent1>,<SystemNominalVoltage>,<InService>,<Phase>,<Init Voltage>,<Init VoltageAngle>,<SC Contribution Unit>,<SC Contribution 3P>,<SC Contribution SLG>,<SC Contribution Type>,<X/R 3P>,<X/R SLG>,<Rated MVA>,<Rated Voltage>,<RPos PU>,<XPos PU>,<RZero PU>,<XZero PU>
FDR_1,70,BUS-0069:1,13800.0,1,7,1.000,0.00,2,14580.0,10570.0,0,4.600,0.900,1000.0,13800,0.609562,2.803985,7.606944,2.335491
FDR_2,70,BUS-0070:1,13800.0,1,7,1.000,0.00,2,15730.0,10240.0,0,7.900,2.600,1000.0,13800,0.334005,2.638638,3.731971,6.162673
FDR_3,70,BUS-0071:1,13800.0,1,7,1.000,0.00,2,14580.0,10570.0,0,4.600,0.900,1000.0,13800,0.609562,2.803985,7.606944,2.335491

// The following field(s) are enumerated data types
// Either the quoted text or integer may be used in importing

// <InService>:  "Out"=0 "In"=1
// <Phase>:  "None"=0 "A"=1 "B"=2 "C"=4 "AB"=3 "CA"=5 "BC"=6 "ABC"=7 "AB MidTap"=48 "BC MidTap"=96 "CA MidTap"=80 "ABC MidTap"=112
// <ConnectionType>:  "Delta"=0 "Wye"=1 "Wye-Ground"=2 "Delta Mid-Winding Grnd"=3 "Wye-Capacitor-Delta"=4 "ZigZag"=5 "ZigZag-Ground"=6
// <RatedUnits>:  "kVA"=0 "MVA"=1 "Amps"=2 "hp"=3 "kW (Input)"=4 "MW (Input)"=5 "kW"=7 "MW"=8
// <LeadOrLag>:  "Lag"=0 "Lead"=1 "Unity"=2
// <DemandOrEnergy>:  "Demand Load"=0 "Energy Audit"=1
// <EnergyAuditLoadType>:  "Constant kVA"=0 "Constant Current"=1 "Constant Impedance"=2 "SWING_BUS"=3 "PV_BUS"=4 "PQ_BUS"=5 "INDGEN"=6 "SOLARPV"=7

// --- Non-Motor Load ---
//<ComponentName>,<ComponentType>,<ConnectedComponent1>,<SystemNominalVoltage>,<InService>,<Phase>,<ConnectionType>,<RatedSize>,<RatedUnits>,<PF>,<LeadOrLag>,<RatedVoltage>,<DemandOrEnergy>,<DemandLoadCategory>,<EnergyAuditLoadType>,<Load Factor>,<Group>,<Priority>
C1,90,BUS105:1,480.0,1,7,1,1200.000,0,0.900,0,480,1,,0,1.0000,None,None
C2,90,BUS-0036:1,480.0,1,7,1,1500.000,0,0.900,0,480,1,,0,1.0000,None,None
C3,90,BUS202:1,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None
C4,90,BUS206:1,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None
C5,90,BUS304:1,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None
C6,90,BUS-C6:1,480.0,1,7,1,800.000,0,0.900,0,480,1,,0,1.0000,None,None
I1,90,BUS-0057:1,480.0,1,7,1,300.000,0,0.900,0,480,1,,0,1.0000,None,None
I2,90,BUS-0058:1,208.0,1,7,1,250.000,0,0.900,0,208,1,,0,1.0000,None,None
I3,90,BUS-0031:1,208.0,1,7,1,300.000,0,0.900,0,208,1,,0,1.0000,None,None
I4,90,BUS-0032:1,480.0,1,7,1,600.000,0,0.900,0,480,1,,0,1.0000,None,None
I5,90,CB212:2,480.0,1,7,1,400.000,0,0.900,0,480,1,,0,1.0000,None,None
I6,90,CB308:2,480.0,1,7,1,600.000,0,0.900,0,480,1,,0,1.0000,None,None
P1,90,CB114:2,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None
P2,90,CB219:2,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None
P3,90,BUS-0033:1,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None
P4,90,CB307:2,480.0,1,7,1,600.000,0,0.900,0,480,1,,0,1.0000,None,None
P5,90,CB218:2,480.0,1,7,1,700.000,0,0.900,0,480,1,,0,1.0000,None,None
P6,90,CB309:2,480.0,1,7,1,1000.000,0,0.900,0,480,1,,0,1.0000,None,None

// The following field(s) are enumerated data types
// Either the quoted text or integer may be used in importing

// <InService>:  "Out"=0 "In"=1
// <ProtectiveDeviceType>:  "Static Trip Breaker"=11001 "Ground Fault Breaker"=11002 "Thermal Magnetic Molded Case Breaker"=11003 "Power Circuit Breaker"=11004 "Motor Circuit Protector"=11021 "Motor Overload"=11022 "Static Motor Protector"=11023 "Generator Decrement"=11024 "Low Voltage Fuse"=11041 "High Voltage Fuse"=11042 "Electro-Mechanical Relay"=11061 "Electronic Relay"=11062 "IEC Type Relay"=11063 "HVMV with Trip-Unit"=11081 "HVMV without Trip-Unit"=11082 "Recloser"=11101 "Specialty Device"=11102 "Recloser2"=11103 "Fused Disconnects"=11111 "Automatic Line Sectionalizer"=11112 "No Load Break Switch"=11113 "Load Break Switch"=11114 "DC Breaker"=11118 "DC Fuse"=11119
// <Poles>:  "3 Poles"=0 "1 Pole"=1
// <INT/SC RatingBasis>:  "Symmetrical"=0 "Asym RMS"=1 "Peak"=2

// --- Protective Device ---
//<ComponentName>,<ComponentType>,<ConnectedComponent1>,<ConnectedComponent2>,<SystemNominalVoltage>,<InService>,<ProtectiveDeviceType>,<Manufacturer>,<Type>,<Description>,<SelCoor Downstream Function>,<Frame/Model>,<Frame/Rating>,<FrameVoltage>,<InterruptingRating>,<Sensor/Trip>,<Plug>,<OverLoadFactor>,<DeviceVoltage>,<ShortTime>,<Override>,<Poles>,<ProtectiveDeviceLibName>,<VoltageRangeFactor K>,<Test X/R>,<INT/SC RatingBasis>,<Breaker/Switch Speed>,<Breaker/Switch PartingTime>,<Mom_Rating>,<Settings>
CB101,112,BUS101:1,C101:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10.04;50P1D\, (0.001 - 5s)=0.001;"
CB102,112,BUS101:1,C102:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB103,112,BUS101:1,CBL-SHRT-01:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB104,112,BUS102:1,T101:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB105,112,BUS102:1,T102:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB106,112,BUS104:1,C106:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB107,112,BUS104:1,T103:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB108,112,BUS104:1,PD-0084:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB109,112,BUS105:1,PD-0081:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB110,112,BUS106:1,T105:1,4160.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB111,112,BUS106:1,PD-0082:1,4160.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB112,112,BUS-0051:1,T217:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB113,112,BUS-0059:1,PD-0085:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB114,112,BUS107:1,P1:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB201,112,BUS201:1,C201:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB202,112,BUS201:1,C202:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB203,112,BUS201:1,C203:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=11.83;50P1D\, (0.001 - 5s)=0.001;"
CB204,112,BUS208:1,T208:1,4160.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB205,112,T201:1,BUS204:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB206,112,BUS204:1,T205:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB207,112,BUS204:1,T206:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB208,112,BUS208:1,T207:1,4160.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB209,112,BUS205:1,T209:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB210,112,BUS205:1,T210:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB211,112,T202:1,BUS205:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB212,112,BUS210:1,I5:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB213,112,BUS210:1,PD-0088:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB214,112,BUS203:1,T203:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB215,112,BUS203:1,T204:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB216,112,BUS207:1,PD-0086:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB217,112,BUS206:1,PD-0087:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB218,112,BUS207:1,P5:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB219,112,BUS209:1,P2:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB301,112,BUS301:1,C301:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=7.38;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=12.84;50P1D\, (0.001 - 5s)=0.001;"
CB302,112,BUS301:1,C304:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=7.45;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=13.99;50P1D\, (0.001 - 5s)=0.001;"
CB303,112,BUS301:1,C302:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=4.34;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=8.64;50P1D\, (0.001 - 5s)=0.001;"
CB304,112,BUS301:1,C303:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=10.7;U3\, Very Inverse=7.15;50P1P\, (0.5-100 x CTR)=20.4;50P1D\, (0.001 - 5s)=0.001;"
CB305,112,BUS302:1,T301:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=6;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB306,112,BUS302:1,T302:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=6;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB307,112,BUS306:1,P4:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=6;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB308,112,BUS305:1,I6:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=6;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
CB309,112,BUS307:1,P6:1,480.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=6;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=10;50P1D\, (0.001 - 5s)=0.001;"
PD-0015,112,,,0.0,1,11062,,,,,,0.0,0.0,0.0,0.0,0.0,0.000,0,0.0,0.0,0,,0.00,6.600,0,0.0,0.0,0,
PD-0081,112,CB109:2,C108:1,480.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
PD-0082,112,CB111:2,C107:1,4160.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
PD-0084,112,CB108:2,C105:1,13800.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
PD-0085,112,CB113:2,C109:1,480.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
PD-0086,112,CB216:2,C204:1,480.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
PD-0087,112,CB217:2,C205:1,480.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
PD-0088,112,CB213:2,C206:1,480.0,0,11114,CUTLER-HAMMER,MVS,600-1200A,,MVS,600.0,15000.0,25.0,0.0,0.0,0.000,38000,0.0,0.0,0,SBCUTLER-HAMMERMVS600-1200AN/A,0.00,15.000,0,0.0,0.0,40,
SEL751-01,112,C110:2,BUS101:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=5.53;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=9.41;50P1D\, (0.001 - 5s)=0.001;"
SEL751-02,112,C111:2,BUS201:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=16;U3\, Very Inverse=3.0;50P1P\, (0.5-100 x CTR)=8.88;50P1D\, (0.001 - 5s)=0.001;"
SEL751-03,112,C112:2,BUS301:1,13800.0,1,11062,SEL,751A,"50P/51P, 5A nom.",,SEL751A,0.0,0.0,0.0,0.0,0.0,0.000,230000,0.0,0.0,0,"RESEL751A50P/51P, 5A nom.Manual 20110201",1.00,0.000,0,5.0,3.0,0,"Function=Phase;51P1P\, (0.5-16 x CTR)=7.59;U3\, Very Inverse=15.0;50P1P\, (0.5-100 x CTR)=16.18;50P1D\, (0.001 - 5s)=0.001;"
