
 
 
 
 
 
 

 
 
 
 
 
 Sep 22, 2016     15:56:19                                                Page 1
 ------------------------------------------------------------------------------
  ALL INFORMATION PRESENTED IS FOR REVIEW, APPROVAL
  INTERPRETATION AND APPLICATION BY A REGISTERED ENGINEER ONLY
  SKM DISCLAIMS ANY RESPONSIBILITY AND LIABILITY RESULTING
  FROM THE USE AND INTERPRETATION OF THIS SOFTWARE.
 ------------------------------------------------------------------------------
  SKM POWER*TOOLS FOR WINDOWS 
  OUTPUT DATA REPORT 
  COPYRIGHT SKM SYSTEMS ANALYSIS, INC. 1995-2012
 ------------------------------------------------------------------------------
 
 
 
 
 
 
 
 
 

 
 
 
 
 Sep 22, 2016     15:56:20                                                Page 2
 
 
 
 
 ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
 ³                           S T U D Y    C R I T E R I A                                ³ 
 ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 
 
  Studies Selected To Run:
    Load Flow:                                     Yes
    Frequency Scan:                                Yes
    Harmonic Distortion:                           Yes
 
  Load Flow Study Setup Options
    Utility Impedance:                             Yes
    Transformer Phase Shift:                       Yes
    Solution Method:                               Exact
    Load Specification:                            Connected Load
    Generation Acceleration Factor:                1.00
    Load Acceleration Factor:                      1.00
    Bus Voltage Drop:                              5.00
    Branch Voltage Drop:                           3.00
 
  HI_WAVE Study Setup Options
    Fundamental Frequency:                         60 Hz
    Max. Harmonic Order:                           50
    Include Triplet Harmonics Path (Static Load):  No
    Include Triplet Harmonics Path (Ind. Motor):   No
    Modify Motor Z by Load Factor (Ind. Motor):    Yes
    Modify Load Z by Load Factor (Static Load):    Yes
 
  HI_WAVE Study Setup Options for Frequency Scan
    Scan Impedance Option:                         Scan Self Impedance
    Use Positive Sequence Network:                 Yes
    Use Negative Sequence Network:                 Yes
    Use Zero Sequence Network:                     No
    Model Transformer Tap:                         Yes
    Model Transformer Phase Shift:                 Yes
    Report Bus Equivalent Impedance:               No
    Number of Scan Steps Per Order:                1
 
  HI_WAVE Study Setup Options for Distortion
    Use Positive Sequence Network:                 Yes
    Use Negative Sequence Network:                 Yes
    Use Zero Sequence Network:                     Yes
    Model Transformer Tap:                         Yes
    Model Transformer Phase Shift:                 Yes
    Fundamental Solution:                          Use Load Flow Result
    Report Option:                                 All Distortions and Violations
    Current Limits:                                IEEE 519-1992 Std, Current Distortion Limit Table 10.4 & 10.5, All utility/generator buses and harmonic source buses as PCC

 
 
 
 
 Sep 22, 2016     15:56:21                                                Page 3
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³    H A R M O N I C   S O U R C E   I N D E X   T A B L E   ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍµ 
  ³ HARMONIC SOURCES HAVE BEEN FOUND AND INJECTED FOR EACH OF  ³ 
  ³ THE FOLLOWING HARMONIC ORDERS                              ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ´ 
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 
 
 

 
 
 
 
 Sep 22, 2016     15:56:21                                                Page 4
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                                           P A S S I V E  F I L T E R  D A T A                                              ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÑÍÍÍÑÍÍÍËÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍµ 
  ³    Filter      ³      Bus       ³   Bus   ³  Rated  ³Connect³   Filter  ³Capacitor³Tuned³   ³   º    R   ³    L   ³   C    ³ 
  ³     Name       ³      Name      ³ Voltage ³ Voltage ³       ³   Type    ³   KVAR  ³Order³ Q ³ M º   (ê)  ³   (H)  ³  (æF)  ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÅÄÄÄÅÄÄÄ×ÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄ´ 
  ³   NO  FILTER   ³                ³         ³         ³       ³           ³         ³     ³   ³   º        ³        ³        ³
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÁÄÄÄÁÄÄÄÐÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÙ 
 
 

 
 
 
 
 Sep 22, 2016     15:56:21                                                Page 5
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                 U L T I L I T Y ,  G E N E R A T O R   A N D   M O T O R   D A T A                      ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍËÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍµ 
  ³    Component   ³   Component   ³      Bus       ³   Bus   ³   Base  ³  Base   º     R1(pu) ³     X1(pu) ³ 
  ³     Name       ³      Type     ³      Name      ³ Voltage ³ Voltage ³   KVA   º     R2     ³     X2     ³ 
  ³                ³               ³                ³         ³         ³         º     R0     ³     X0     ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄ×ÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄ´ 
  ³UTIL-0002       ³UTILITY        ³SUBTRANSMISSION_³   115000³   115000³   100000º      0.0002³      0.0024³ 
  ³                ³               ³                ³         ³         ³         º      0.0002³      0.0024³
  ³                ³               ³                ³         ³         ³         º      0.0014³      0.0054³
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÐÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÙ 
 
 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 6
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                        T O T A L  V O L T A G E  D I S T O R T I O N                 ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍµ 
  ³    Bus Name    ³ Voltage ³    V_RMS(V)  ³    V_TIF    ³    V_THD(%)   ³   IEEE-519   ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄ´ 
  ³BUS-0031        ³      208³        215.52³       0.5000³        0.0000 ³              ³
  ³BUS-0032        ³      480³        488.63³       0.5000³        0.0000 ³              ³
  ³BUS-0033        ³      480³        490.20³       0.5000³        0.0000 ³              ³
  ³BUS-0036        ³      480³        486.15³       0.5000³        0.0000 ³              ³
  ³BUS-0051        ³    13800³      14787.30³       0.5000³        0.0000 ³              ³
  ³BUS-0053        ³    13800³      14722.04³       0.5000³        0.0000 ³              ³
  ³BUS-0057        ³      480³        503.69³       0.5000³        0.0000 ³              ³
  ³BUS-0058        ³      208³        218.36³       0.5000³        0.0000 ³              ³
  ³BUS-0059        ³      480³        514.34³       0.5000³        0.0000 ³              ³
  ³BUS-0060        ³    13800³      14787.30³       0.5000³        0.0000 ³              ³
  ³BUS-0066        ³    13800³      14866.31³       0.5000³        0.0000 ³              ³
  ³BUS-C6          ³      480³        494.63³       0.5000³        0.0000 ³              ³
  ³BUS-PV          ³      480³        510.60³       0.5000³        0.0000 ³              ³
  ³BUS-T304        ³    13800³      14701.57³       0.5000³        0.0000 ³              ³
  ³BUS-T305        ³    13800³      14705.75³       0.5000³        0.0000 ³              ³
  ³BUS101          ³    13800³      14787.30³       0.5000³        0.0000 ³              ³
  ³BUS102          ³    13800³      14778.32³       0.5000³        0.0000 ³              ³
  ³BUS103          ³    13800³      14787.30³       0.5000³        0.0000 ³              ³
  ³BUS104          ³    13800³      14735.04³       0.5000³        0.0000 ³              ³
  ³BUS105          ³      480³        504.97³       0.5000³        0.0000 ³              ³
  ³BUS106          ³     4160³       4348.28³       0.5000³        0.0000 ³              ³
  ³BUS107          ³      480³        491.49³       0.5000³        0.0000 ³              ³
  ³BUS201          ³    13800³      14689.20³       0.5000³        0.0000 ³              ³
  ³BUS202          ³      480³        500.23³       0.5000³        0.0000 ³              ³
  ³BUS203          ³    13800³      14672.14³       0.5000³        0.0000 ³              ³
  ³BUS204          ³    13800³      14600.38³       0.5000³        0.0000 ³              ³
  ³BUS205          ³    13800³      14679.86³       0.5000³        0.0000 ³              ³
  ³BUS206          ³      480³        500.29³       0.5000³        0.0000 ³              ³
  ³BUS207          ³      480³        503.36³       0.5000³        0.0000 ³              ³
  ³BUS208          ³     4160³       4344.12³       0.5000³        0.0000 ³              ³
  ³BUS209          ³      480³        503.04³       0.5000³        0.0000 ³              ³
  ³BUS210          ³      480³        502.45³       0.5000³        0.0000 ³              ³
  ³BUS301          ³    13800³      14708.23³       0.5000³        0.0000 ³              ³
  ³BUS302          ³    13800³      14694.88³       0.5000³        0.0000 ³              ³
  ³BUS303          ³    13800³      14699.33³       0.5000³        0.0000 ³              ³
  ³BUS304          ³      480³        501.09³       0.5000³        0.0000 ³              ³
  ³BUS305          ³      480³        505.17³       0.5000³        0.0000 ³              ³
  ³BUS306          ³      480³        499.16³       0.5000³        0.0000 ³              ³
  ³BUS307          ³      480³        503.81³       0.5000³        0.0000 ³              ³
  ³SUB-BUS2        ³    13800³      14781.34³       0.5000³        0.0000 ³              ³
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 7
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                        T O T A L  V O L T A G E  D I S T O R T I O N                 ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍµ 
  ³    Bus Name    ³ Voltage ³    V_RMS(V)  ³    V_TIF    ³    V_THD(%)   ³   IEEE-519   ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄ´ 
  ³SUB-BUS3        ³    13800³      14866.31³       0.5000³        0.0000 ³              ³
  ³SUBTRANSMISSION_³   115000³     118421.96³       0.5000³        0.0000 ³           2.5³
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 
 
 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 8
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                      V O L T A G E  D I S T O R T I O N  S U M M A R Y               ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍµ 
  ³    Bus Name    ³ Voltage ³    V_RMS(V)  ³    V_TIF    ³    V_THD(%)   ³   IEEE-519   ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄ´ 
  ³  NO VIOLATION  ³         ³              ³             ³               ³              ³ 
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 
 
 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 9
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                                T O T A L  C U R R E N T  D I S T O R T I O N                                           ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍµ 
  ³  Device Name   ³  Bus Name      ³ Voltage ³ I_RMS(A) ³  kWLoss  ³ kVARLoss ³    IT    ³     K    ³ I_THD(%) ³ IEEE-519 ³ 
  ³                ³  From/To       ³ From/To ³          ³ Tot/Harm ³ Tot/Harm ³          ³          ³          ³          ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C101            ³BUS101          ³    13800³     59.68³     0.546³     0.810³     29.84³      1.00³     0.00 ³          ³
  ³                ³BUS102          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C102            ³BUS101          ³    13800³    112.78³     5.960³     8.835³     56.39³      1.00³     0.00 ³          ³
  ³                ³BUS104          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C103            ³BUS103          ³    13800³      0.00³     0.000³     0.000³      0.00³      0.00³     0.00 ³          ³
  ³                ³BUS-0060        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C104            ³BUS103          ³    13800³      0.00³     0.000³     0.000³      0.00³      0.00³     0.00 ³          ³
  ³                ³BUS-0051        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C106            ³BUS104          ³    13800³    102.82³     1.351³     2.003³     51.41³      1.00³     0.00 ³          ³
  ³                ³BUS-0053        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C201            ³BUS201          ³    13800³    117.87³    14.672³    10.683³     58.94³      1.00³     0.00 ³          ³
  ³                ³BUS204          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C202            ³BUS201          ³    13800³     55.91³     0.533³     0.790³     27.95³      1.00³     0.00 ³          ³
  ³                ³BUS205          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C203            ³BUS201          ³    13800³     68.07³     1.184³     1.755³     34.03³      1.00³     0.00 ³          ³
  ³                ³BUS203          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C301            ³BUS301          ³    13800³     63.93³     0.870³     1.290³     31.96³      1.00³     0.00 ³          ³
  ³                ³BUS302          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C302            ³BUS301          ³    13800³     32.48³     0.405³     0.295³     16.24³      1.00³     0.00 ³          ³
  ³                ³BUS303          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C303            ³BUS301          ³    13800³     39.86³     0.271³     0.401³     19.93³      1.00³     0.00 ³          ³
  ³                ³BUS-T304        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³C304            ³BUS301          ³    13800³     24.14³     0.084³     0.061³     12.07³      1.00³     0.00 ³          ³
  ³                ³BUS-T305        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³CBL-SHRT-01     ³BUS101          ³    13800³      0.00³     0.000³     0.000³      0.00³      0.00³     0.00 ³          ³
  ³                ³BUS103          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 10
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                                T O T A L  C U R R E N T  D I S T O R T I O N                                           ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍµ 
  ³  Device Name   ³  Bus Name      ³ Voltage ³ I_RMS(A) ³  kWLoss  ³ kVARLoss ³    IT    ³     K    ³ I_THD(%) ³ IEEE-519 ³ 
  ³                ³  From/To       ³ From/To ³          ³ Tot/Harm ³ Tot/Harm ³          ³          ³          ³          ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³FEEDER-01       ³SUB-BUS3        ³    13800³    172.45³    13.809³    20.470³     86.22³      1.00³     0.00 ³          ³
  ³                ³BUS101          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³FEEDER-02       ³SUB-BUS2        ³    13800³    241.84³    22.674³    33.611³    120.92³      1.00³     0.00 ³          ³
  ³                ³BUS201          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³FEEDER-03       ³SUB-BUS2        ³    13800³    160.40³    11.947³    17.710³     80.20³      1.00³     0.00 ³          ³
  ³                ³BUS301          ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³FEEDER-05       ³SUB-BUS3        ³    13800³      0.00³     0.000³     0.000³      0.00³      0.00³     0.00 ³          ³
  ³                ³BUS-0066        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³SUB-XF2         ³SUBTRANSMISSION_³   115000³     50.72³     5.213³   161.574³     25.36³      1.00³     0.00 ³      10.0³
  ³                ³SUB-BUS2        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³SUB-XF3         ³SUBTRANSMISSION_³   115000³     21.74³     0.958³    29.696³     10.87³      1.00³     0.00 ³      10.0³
  ³                ³SUB-BUS3        ³    13800³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T101            ³BUS102          ³    13800³     11.96³     1.634³     8.008³      5.98³      1.00³     0.00 ³          ³
  ³                ³BUS-0057        ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T102            ³BUS102          ³    13800³     47.72³     4.483³    29.587³     23.86³      1.00³     0.00 ³          ³
  ³                ³BUS105          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T103            ³BUS104          ³    13800³      9.96³     1.134³     5.556³      4.98³      1.00³     0.00 ³          ³
  ³                ³BUS-0058        ³      208³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T104            ³BUS-0053        ³    13800³    102.82³     6.686³    76.212³     51.41³      1.00³     0.00 ³          ³
  ³                ³BUS106          ³     4160³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T105            ³BUS106          ³     4160³    135.54³     5.706³    26.821³     67.77³      1.00³     0.00 ³          ³
  ³                ³BUS107          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T106            ³BUS106          ³     4160³    205.55³    13.123³    61.681³    102.77³      1.00³     0.00 ³          ³
  ³                ³BUS-0036        ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T201            ³BUS204          ³    13800³     40.14³     3.173³    20.938³     20.07³      1.00³     0.00 ³          ³
  ³                ³BUS202          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 11
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                                T O T A L  C U R R E N T  D I S T O R T I O N                                           ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍµ 
  ³  Device Name   ³  Bus Name      ³ Voltage ³ I_RMS(A) ³  kWLoss  ³ kVARLoss ³    IT    ³     K    ³ I_THD(%) ³ IEEE-519 ³ 
  ³                ³  From/To       ³ From/To ³          ³ Tot/Harm ³ Tot/Harm ³          ³          ³          ³          ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T202            ³BUS205          ³    13800³      0.00³     0.000³     0.000³      0.00³      0.00³     0.00 ³          ³
  ³                ³BUS-PV          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T203            ³BUS203          ³    13800³     40.14³     5.508³    25.886³     20.07³      1.00³     0.00 ³          ³
  ³                ³BUS206          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T204            ³BUS203          ³    13800³     27.93³     2.666³    12.530³     13.96³      1.00³     0.00 ³          ³
  ³                ³BUS207          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T205            ³BUS204          ³    13800³     12.11³     1.676³     8.213³      6.06³      1.00³     0.00 ³          ³
  ³                ³BUS-0031        ³      208³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T206            ³BUS204          ³    13800³     65.62³     2.724³    31.046³     32.81³      1.00³     0.00 ³          ³
  ³                ³BUS208          ³     4160³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T207            ³BUS208          ³     4160³     81.80³     4.616³    19.434³     40.90³      1.00³     0.00 ³          ³
  ³                ³BUS-0032        ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T208            ³BUS208          ³     4160³    135.90³     0.077³    36.755³     67.95³      1.00³     0.00 ³          ³
  ³                ³BUS-0033        ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T209            ³BUS205          ³    13800³     39.92³     3.137³    20.705³     19.96³      1.00³     0.00 ³          ³
  ³                ³BUS209          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T210            ³BUS205          ³    13800³     15.99³     1.940³     8.169³      7.99³      1.00³     0.00 ³          ³
  ³                ³BUS210          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T217            ³BUS-0051        ³    13800³      0.00³     0.000³     0.000³      0.00³      0.00³     0.00 ³          ³
  ³                ³BUS-0059        ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T301            ³BUS302          ³    13800³     40.08³     5.490³    25.803³     20.04³      1.00³     0.00 ³          ³
  ³                ³BUS304          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T302            ³BUS302          ³    13800³     23.85³     1.945³     9.140³     11.93³      1.00³     0.00 ³          ³
  ³                ³BUS305          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T303            ³BUS303          ³    13800³     32.48³     8.009³    33.717³     16.24³      1.00³     0.00 ³          ³
  ³                ³BUS-C6          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 12
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                                T O T A L  C U R R E N T  D I S T O R T I O N                                           ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍµ 
  ³  Device Name   ³  Bus Name      ³ Voltage ³ I_RMS(A) ³  kWLoss  ³ kVARLoss ³    IT    ³     K    ³ I_THD(%) ³ IEEE-519 ³ 
  ³                ³  From/To       ³ From/To ³          ³ Tot/Harm ³ Tot/Harm ³          ³          ³          ³          ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T304            ³BUS-T304        ³    13800³     39.86³     3.128³    20.642³     19.93³      1.00³     0.00 ³          ³
  ³                ³BUS307          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³T305            ³BUS-T305        ³    13800³     24.14³     4.423³    18.623³     12.07³      1.00³     0.00 ³          ³
  ³                ³BUS306          ³      480³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³UTIL-0002       ³SUBTRANSMISSION_³   115000³     72.46³     0.000³     0.000³     36.23³      1.00³     0.00 ³          ³
  ³                ³                ³   115000³          ³     0.000³     0.000³          ³          ³          ³          ³
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÙ 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                        T O T A L    S Y S T E M    P O W E R   L O S S E S                             ³
  ³          Harmonic Losses                                           Total RMS Losses                    ³
  ³         P(kW)       Q{kVAR)                                       P(kW)       Q(kVAR)                  ³
  ³          0.00          0.00                                      161.75        789.45                  ³ 
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 13
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                              C U R R E N T  D I S T O R T I O N  S U M M A R Y                                         ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍÑÍÍÍÍÍÍÍÍÍÍµ 
  ³  Device Name   ³  Bus Name      ³ Voltage ³ I_RMS(A) ³  kWLoss  ³ kVARLoss ³    IT    ³     K    ³ I_THD(%) ³ IEEE-519 ³ 
  ³                ³  From/To       ³ From/To ³          ³ Tot/Harm ³ Tot/Harm ³          ³          ³          ³          ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³  NO VIOLATION  ³                ³         ³          ³          ³          ³          ³          ³          ³          ³ 
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÙ 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³                        T O T A L    S Y S T E M    P O W E R   L O S S E S                             ³
  ³          Harmonic Losses                                           Total RMS Losses                    ³
  ³         P(kW)       Q{kVAR)                                       P(kW)       Q(kVAR)                  ³
  ³          0.00          0.00                                      161.75        789.45                  ³ 
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 

 
 
 
 
 Sep 22, 2016     15:56:23                                                Page 14
 
 
 
 
  ÚÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄ¿ 
  ³           HARMONIC  VOLTAGE  SPECTRUM  REPORT           ³ 
  ÆÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍÍµ 
  ³ Bus:   BUS-0031 (208V)                                  ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÂÄÄÄÄÄÄÄÄÄÄÄÄÄÄÂÄÄÄÄÄÄÄÄÄÂÄÄÄÄÄÄÄÄÄÄÂÄÄÄÄÄÄÄÄÄÄ´ 
  ³ Harmonic ³   Harmonic   ³  Phase  ³Distortion³ IEEE-519 ³ 
  ³    Order ³   Voltages   ³  Angle  ³   Percent³    Limit ³ 
  ÃÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄÅÄÄÄÄÄÄÄÄÄÄ´ 
  ³     1    ³       215.524³   -61.84³          ³          ³
  ÃÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄÁÄÄÄÄÄÄÄÄÄÄ´ 
  ³ Voltage: 208.0       V_RMS: 215.52     V_THD(%): 0.00   ³
  ³                           IEEE-519 LIMIT (THD%):        ³
  ÀÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÄÙ 
 
 
