





                                                                                 
                                                                                 
                                                                                 

 Sep 19, 2016     17:28:11


 ------------------------------------------------------------------------------
 ALL INFORMATION PRESENTED IS FOR REVIEW, APPROVAL, INTERPRETATION 
 AND APPLICATION BY A REGISTERED ENGINEER ONLY
 SKM DISCLAIMS ANY RESPONSIBILITY AND LIABILITY RESULTING
 FROM THE USE AND INTERPRETATION OF THIS SOFTWARE.
 ------------------------------------------------------------------------------
 SKM POWER*TOOLS FOR WINDOWS
 DEMAND LOAD ANALYSIS REPORT 
 COPYRIGHT SKM SYSTEMS ANALYSIS, INC. 1995-2008
 ------------------------------------------------------------------------------

          *** SOLUTION COMMENTS ***
          =========================

     LOAD ANALYSIS INCLUDES ALL LOADS.
Sep 19, 2016     17:28:11                                                     PAGE 2
                                                                                 
                                                                                 
                                                                                 


                                 LOAD SUMMARY
 ******************************************************************************

 LOAD SCHEDULE FOR  BUS-0031                            208. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS204        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   300.0    832.7     300.0    832.7     300.0    832.7  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        300.0    832.7     300.0    832.7     300.0    832.7  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS-0032                            480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS208        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   600.0    721.7     600.0    721.7     600.0    721.7  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        600.0    721.7     600.0    721.7     600.0    721.7  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS-0033                            480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS208        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA  1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS       1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS201                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      SOURCE BUS    
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS204           2900.0    121.3    2900.0    121.3    2900.0    121.3  80.00 LAG  
  BUS205           1400.0     58.6    1400.0     58.6    1400.0     58.6  80.00 LAG  
  BUS203           1700.0     71.1    1700.0     71.1    1700.0     71.1  80.00 LAG  
 ===================================================================================
      TOTALS       6000.0    251.0    6000.0    251.0    6000.0    251.0  80.00 LAG  


Sep 19, 2016     17:28:11                                                     PAGE 3
                                                                                 
                                                                                 
                                                                                 


                                 LOAD SUMMARY
 ******************************************************************************
 
 LOAD SCHEDULE FOR  BUS202                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS204        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA  1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS       1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS203                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS201        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS206           1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  
  BUS207            700.0     29.3     700.0     29.3     700.0     29.3  80.00 LAG  
 ===================================================================================
      TOTALS       1700.0     71.1    1700.0     71.1    1700.0     71.1  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS204                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS201        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS-0031          300.0     12.6     300.0     12.6     300.0     12.6  80.00 LAG  
  BUS208           1600.0     66.9    1600.0     66.9    1600.0     66.9  80.00 LAG  
  BUS202           1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  
 ===================================================================================
      TOTALS       2900.0    121.3    2900.0    121.3    2900.0    121.3  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS205                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS201        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS209           1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  
  BUS210            400.0     16.7     400.0     16.7     400.0     16.7  80.00 LAG  
 ===================================================================================
      TOTALS       1400.0     58.6    1400.0     58.6    1400.0     58.6  80.00 LAG  


Sep 19, 2016     17:28:11                                                     PAGE 4
                                                                                 
                                                                                 
                                                                                 


                                 LOAD SUMMARY
 ******************************************************************************
 
 LOAD SCHEDULE FOR  BUS206                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS203        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA  1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS       1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS207                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS203        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   700.0    842.0     700.0    842.0     700.0    842.0  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        700.0    842.0     700.0    842.0     700.0    842.0  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS208                             4160. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS204        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS-0032          600.0     83.3     600.0     83.3     600.0     83.3  80.00 LAG  
  BUS-0033         1000.0    138.8    1000.0    138.8    1000.0    138.8  80.00 LAG  
 ===================================================================================
      TOTALS       1600.0    222.1    1600.0    222.1    1600.0    222.1  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS209                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS205        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA  1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS       1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  


Sep 19, 2016     17:28:11                                                     PAGE 5
                                                                                 
                                                                                 
                                                                                 


                                 LOAD SUMMARY
 ******************************************************************************
 
 LOAD SCHEDULE FOR  BUS210                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS205        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   400.0    481.1     400.0    481.1     400.0    481.1  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        400.0    481.1     400.0    481.1     400.0    481.1  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS301                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      SOURCE BUS    
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS302           1600.0     66.9    1600.0     66.9    1600.0     66.9  80.00 LAG  
  BUS303            800.0     33.5     800.0     33.5     800.0     33.5  80.00 LAG  
  BUS-T304         1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  
  BUS-T305          600.0     25.1     600.0     25.1     600.0     25.1  80.00 LAG  
 ===================================================================================
      TOTALS       4000.0    167.3    4000.0    167.3    4000.0    167.3  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS302                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS301        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS304           1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  
  BUS305            600.0     25.1     600.0     25.1     600.0     25.1  80.00 LAG  
 ===================================================================================
      TOTALS       1600.0     66.9    1600.0     66.9    1600.0     66.9  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS303                            13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS301        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS-C6            800.0     33.5     800.0     33.5     800.0     33.5  80.00 LAG  
 ===================================================================================
      TOTALS        800.0     33.5     800.0     33.5     800.0     33.5  80.00 LAG  


Sep 19, 2016     17:28:11                                                     PAGE 6
                                                                                 
                                                                                 
                                                                                 


                                 LOAD SUMMARY
 ******************************************************************************
 
 LOAD SCHEDULE FOR  BUS304                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS302        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA  1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS       1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS305                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS302        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   600.0    721.7     600.0    721.7     600.0    721.7  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        600.0    721.7     600.0    721.7     600.0    721.7  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS306                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS-T305      
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   600.0    721.7     600.0    721.7     600.0    721.7  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        600.0    721.7     600.0    721.7     600.0    721.7  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS307                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS-T304      
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA  1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS       1000.0   1202.8    1000.0   1202.8    1000.0   1202.8  80.00 LAG  


Sep 19, 2016     17:28:11                                                     PAGE 7
                                                                                 
                                                                                 
                                                                                 


                                 LOAD SUMMARY
 ******************************************************************************
 
 LOAD SCHEDULE FOR  BUS-C6                              480. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS303        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 ENERGY AUDIT KVA   800.0    962.3     800.0    962.3     800.0    962.3  80.00 LAG  
 BRANCH LOADS
 ===================================================================================
      TOTALS        800.0    962.3     800.0    962.3     800.0    962.3  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS-T304                          13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS301        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS307           1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  
 ===================================================================================
      TOTALS       1000.0     41.8    1000.0     41.8    1000.0     41.8  80.00 LAG  

 
 LOAD SCHEDULE FOR  BUS-T305                          13800. VOLTS LINE TO LINE
 SOURCE OF PWR      BUS301        
 ===================================================================================
 ITEM DESCRIPTION * CONNECTED MAX PH *  DEMAND  MAX PH  *  DESIGN  MAX PH * % 
                      KVA      AMPS      KVA     AMPS       KVA     AMPS   P F
 ===================================================================================
 END USE LOADS
 BRANCH LOADS
  BUS306            600.0     25.1     600.0     25.1     600.0     25.1  80.00 LAG  
 ===================================================================================
      TOTALS        600.0     25.1     600.0     25.1     600.0     25.1  80.00 LAG  

 


Sep 19, 2016     17:28:11                                                     PAGE 8
                                                                                 
                                                                                 
                                                                                 

                              SOURCE LOAD SUMMARY
 ******************************************************************************
 ==============================================================================
 LOAD DESCRIPTION   UNITS    CONNECTED    DEMAND     DESIGN       POWER FACTOR 
 TYPE                          LOAD        LOAD       LOAD           %
 ==============================================================================
 SOURCE NAME: UTIL-0003
 ==============================================================================
 ENERGY AUDIT KVA    KW         3200.0     3200.0     3200.0
                     KVAR       2400.0     2400.0     2400.0
                     KVA        4000.0     4000.0     4000.0      80.00 LAGGING

 ------------------------------------------------------------------------------
 TOTAL LOADS         KW         3200.0     3200.0     3200.0
                     KVAR       2400.0     2400.0     2400.0
                     KVA        4000.0     4000.0     4000.0
                     % PF         80.0       80.0       80.0
                               LAGGING    LAGGING    LAGGING

 SOURCE NAME: UTIL-0002
 ==============================================================================
 ENERGY AUDIT KVA    KW         4800.0     4800.0     4800.0
                     KVAR       3600.0     3600.0     3600.0
                     KVA        6000.0     6000.0     6000.0      80.00 LAGGING

 ------------------------------------------------------------------------------
 TOTAL LOADS         KW         4800.0     4800.0     4800.0
                     KVAR       3600.0     3600.0     3600.0
                     KVA        6000.0     6000.0     6000.0
                     % PF         80.0       80.0       80.0
                               LAGGING    LAGGING    LAGGING

Sep 19, 2016     17:28:11                                                     PAGE 9
                                                                                 
                                                                                 
                                                                                 

                        TOTAL SOURCE LOAD SUMMARY
 ******************************************************************************
 ==============================================================================
 LOAD DESCRIPTION   UNITS    CONNECTED    DEMAND     DESIGN       POWER FACTOR 
 TYPE                          LOAD        LOAD       LOAD           %
 ==============================================================================
 ENERGY AUDIT KVA    KW         8000.0     8000.0     8000.0
                     KVAR       6000.0     6000.0     6000.0
                     KVA       10000.0    10000.0    10000.0      80.00 LAGGING

 ------------------------------------------------------------------------------
 TOTAL LOADS         KW         8000.0     8000.0     8000.0
                     KVAR       6000.0     6000.0     6000.0
                     KVA       10000.0    10000.0    10000.0
                     % PF         80.0       80.0       80.0
                               LAGGING    LAGGING    LAGGING

Sep 19, 2016     17:28:11                                                    PAGE 10
                                                                                 
                                                                                 
                                                                                 




 LOAD DEMAND TABLE
 ==============================================================================
 LOAD DESCRIPTION  LOAD   FIRST DEMAND SECOND DEMAND THIRD DEMAND        DESIGN
                   TYPE     KVA   %       KVA   %      KVA   %            FACT
 ==============================================================================
 GEN                 K      100 100       ALL  50       ALL 100            1.00
 LTS                 K      ALL 100       ALL 100       ALL 100            1.25
 REC                 Z       10 100       ALL  50       ALL 100            1.00
 OFF EQ              K      ALL 100       ALL 100       ALL 100            1.00
 HEAT                Z      ALL 100       ALL 100       ALL 100            1.25
 CAP                 Z      ALL 100       ALL 100       ALL 100            1.35
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00
 GENERAL LOADS       K      100 100       ALL  50       ALL 100            1.00
 LIGHTING            K      ALL 100       ALL 100       ALL 100            1.25
 RECEPTACLES         Z       10 100       ALL  50       ALL 100            1.00
 OFFICE EQUIPMENT    K      ALL 100       ALL 100       ALL 100            1.00
 HEATING             Z      ALL 100       ALL 100       ALL 100            1.25
 CAPACITORS          Z      ALL 100       ALL 100       ALL 100            1.35
 SPACE               K      ALL 100       ALL 100       ALL 100            1.00
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00
 SPARE               K      ALL 100       ALL 100       ALL 100            1.00


 NOTES:
     1) LARGEST MOTOR CIRCUIT IDENTIFIED AND USED TO CALCULATE DESIGN LOAD BASED ON NEC ART 430.
     2) MULTI-LEVEL DEMAND AND DESIGN FACTORS APPLIED AT EACH LOAD BUS.
     3) LOAD TOTALS CALCULATED USING COMPLEX ADDITION BASED ON POWER FACTOR.
