<RTACModule>
  <POU>
    <ExportSource>
      <Schema>22</Schema>
      <DeviceMOT>3530</DeviceMOT>
    </ExportSource>
    <Name>HMI1_Proc</Name>
    <POUKind>Program</POUKind>
    <Content>
      <Interface><![CDATA[PROGRAM HMI1_Proc
VAR
	aCB   : ARRAY [1..60] OF CB := 
			   [
(ID:=1,CBID:=101,Flow:=ADR(HMI1.Flow_101),Pscale:=1,Status:=ADR(HMI1.CB101_Closed),Vpu:=ADR(HMI1.CB101_Vpu),VLgood:=ADR(HMI1.CB101_VLgood),IOCCmd:=ADR(HMI1.CB101_Cmd),MBCmd:=ADR(CB101_MODBUS.CMD),MBRst:=ADR(CB101_MODBUS.RST)),
(ID:=2,CBID:=102,Flow:=ADR(HMI1.Flow_102),Pscale:=1,Status:=ADR(HMI1.CB102_Closed),Vpu:=ADR(HMI1.CB102_Vpu),VLgood:=ADR(HMI1.CB102_VLgood),IOCCmd:=ADR(HMI1.CB102_Cmd),MBCmd:=ADR(CB102_MODBUS.CMD),MBRst:=ADR(CB102_MODBUS.RST)),
(ID:=3,CBID:=103,Flow:=ADR(HMI1.Flow_103),Pscale:=1,Status:=ADR(HMI1.CB103_Closed),Vpu:=ADR(HMI1.CB103_Vpu),VLgood:=ADR(HMI1.CB103_VLgood),IOCCmd:=ADR(HMI1.CB103_Cmd),MBCmd:=ADR(CB103_MODBUS.CMD),MBRst:=ADR(CB103_MODBUS.RST)),
(ID:=4,CBID:=104,Flow:=ADR(HMI1.Flow_104),Pscale:=1,Status:=ADR(HMI1.CB104_Closed),Vpu:=ADR(HMI1.CB104_Vpu),VLgood:=ADR(HMI1.CB104_VLgood)),
(ID:=5,CBID:=105,Flow:=ADR(HMI1.Flow_105),Pscale:=1,Status:=ADR(HMI1.CB105_Closed),Vpu:=ADR(HMI1.CB105_Vpu),VLgood:=ADR(HMI1.CB105_VLgood)),
(ID:=6,CBID:=106,Flow:=ADR(HMI1.Flow_106),Pscale:=1,Status:=ADR(HMI1.CB106_Closed),Vpu:=ADR(HMI1.CB106_Vpu),VLgood:=ADR(HMI1.CB106_VLgood)),
(ID:=7,CBID:=107,Flow:=ADR(HMI1.Flow_107),Pscale:=1,Status:=ADR(HMI1.CB107_Closed),Vpu:=ADR(HMI1.CB107_Vpu),VLgood:=ADR(HMI1.CB107_VLgood)),
(ID:=8,CBID:=108,Flow:=ADR(HMI1.Flow_108),Pscale:=1,Status:=ADR(HMI1.CB108_Closed),Vpu:=ADR(HMI1.CB108_Vpu),VLgood:=ADR(HMI1.CB108_VLgood),IOCCmd:=ADR(HMI1.CB108_Cmd),MBCmd:=ADR(CB108_MODBUS.CMD),MBRst:=ADR(CB108_MODBUS.RST)),
(ID:=9,CBID:=109,Flow:=ADR(HMI1.Flow_109),Pscale:=1,Status:=ADR(HMI1.CB109_Closed),Vpu:=ADR(HMI1.CB109_Vpu),VLgood:=ADR(HMI1.CB109_VLgood),IOCCmd:=ADR(HMI1.CB109_Cmd),MBCmd:=ADR(CB109_MODBUS.CMD),MBRst:=ADR(CB109_MODBUS.RST)),
(ID:=10,CBID:=110,Flow:=ADR(HMI1.Flow_110),Pscale:=1,Status:=ADR(HMI1.CB110_Closed),Vpu:=ADR(HMI1.CB110_Vpu),VLgood:=ADR(HMI1.CB110_VLgood)),
(ID:=11,CBID:=111,Flow:=ADR(HMI1.Flow_111),Pscale:=1,Status:=ADR(HMI1.CB111_Closed),Vpu:=ADR(HMI1.CB111_Vpu),VLgood:=ADR(HMI1.CB111_VLgood),IOCCmd:=ADR(HMI1.CB111_Cmd),MBCmd:=ADR(CB111_MODBUS.CMD),MBRst:=ADR(CB111_MODBUS.RST)),
(ID:=12,CBID:=112,Flow:=ADR(HMI1.Flow_112),Pscale:=1,Status:=ADR(HMI1.CB112_Closed),Vpu:=ADR(HMI1.CB112_Vpu),VLgood:=ADR(HMI1.CB112_VLgood)),
(ID:=13,CBID:=113,Flow:=ADR(HMI1.Flow_113),Pscale:=1,Status:=ADR(HMI1.CB113_Closed),Vpu:=ADR(HMI1.CB113_Vpu),VLgood:=ADR(HMI1.CB113_VLgood),IOCCmd:=ADR(HMI1.CB113_Cmd),MBCmd:=ADR(CB113_MODBUS.CMD),MBRst:=ADR(CB113_MODBUS.RST)),
(ID:=14,CBID:=114,Flow:=ADR(HMI1.Flow_114),Pscale:=1,Status:=ADR(HMI1.CB114_Closed),Vpu:=ADR(HMI1.CB114_Vpu),VLgood:=ADR(HMI1.CB114_VLgood)),
(ID:=15,CBID:=201,Flow:=ADR(HMI1.Flow_201),Pscale:=1,Status:=ADR(HMI1.CB201_Closed),Vpu:=ADR(HMI1.CB201_Vpu),VLgood:=ADR(HMI1.CB201_VLgood),IOCCmd:=ADR(HMI1.CB201_Cmd),MBCmd:=ADR(CB201_MODBUS.CMD),MBRst:=ADR(CB201_MODBUS.RST)),
(ID:=16,CBID:=202,Flow:=ADR(HMI1.Flow_202),Pscale:=1,Status:=ADR(HMI1.CB202_Closed),Vpu:=ADR(HMI1.CB202_Vpu),VLgood:=ADR(HMI1.CB202_VLgood),IOCCmd:=ADR(HMI1.CB202_Cmd),MBCmd:=ADR(CB202_MODBUS.CMD),MBRst:=ADR(CB202_MODBUS.RST)),
(ID:=17,CBID:=203,Flow:=ADR(HMI1.Flow_203),Pscale:=1,Status:=ADR(HMI1.CB203_Closed),Vpu:=ADR(HMI1.CB203_Vpu),VLgood:=ADR(HMI1.CB203_VLgood),IOCCmd:=ADR(HMI1.CB203_Cmd),MBCmd:=ADR(CB203_MODBUS.CMD),MBRst:=ADR(CB203_MODBUS.RST)),
(ID:=18,CBID:=204,Flow:=ADR(HMI1.Flow_204),Pscale:=1,Status:=ADR(HMI1.CB204_Closed),Vpu:=ADR(HMI1.CB204_Vpu),VLgood:=ADR(HMI1.CB204_VLgood)),
(ID:=19,CBID:=205,Flow:=ADR(HMI1.Flow_205),Pscale:=1,Status:=ADR(HMI1.CB205_Closed),Vpu:=ADR(HMI1.CB205_Vpu),VLgood:=ADR(HMI1.CB205_VLgood)),
(ID:=20,CBID:=206,Flow:=ADR(HMI1.Flow_206),Pscale:=1,Status:=ADR(HMI1.CB206_Closed),Vpu:=ADR(HMI1.CB206_Vpu),VLgood:=ADR(HMI1.CB206_VLgood)),
(ID:=21,CBID:=207,Flow:=ADR(HMI1.Flow_207),Pscale:=1,Status:=ADR(HMI1.CB207_Closed),Vpu:=ADR(HMI1.CB207_Vpu),VLgood:=ADR(HMI1.CB207_VLgood)),
(ID:=22,CBID:=208,Flow:=ADR(HMI1.Flow_208),Pscale:=1,Status:=ADR(HMI1.CB208_Closed),Vpu:=ADR(HMI1.CB208_Vpu),VLgood:=ADR(HMI1.CB208_VLgood)),
(ID:=23,CBID:=209,Flow:=ADR(HMI1.Flow_209),Pscale:=1,Status:=ADR(HMI1.CB209_Closed),Vpu:=ADR(HMI1.CB209_Vpu),VLgood:=ADR(HMI1.CB209_VLgood)),
(ID:=24,CBID:=210,Flow:=ADR(HMI1.Flow_210),Pscale:=1,Status:=ADR(HMI1.CB210_Closed),Vpu:=ADR(HMI1.CB210_Vpu),VLgood:=ADR(HMI1.CB210_VLgood)),
(ID:=25,CBID:=211,Flow:=ADR(HMI1.Flow_211),Pscale:=1,Status:=ADR(HMI1.CB211_Closed),Vpu:=ADR(HMI1.CB211_Vpu),VLgood:=ADR(HMI1.CB211_VLgood)),
(ID:=26,CBID:=212,Flow:=ADR(HMI1.Flow_212),Pscale:=1,Status:=ADR(HMI1.CB212_Closed),Vpu:=ADR(HMI1.CB212_Vpu),VLgood:=ADR(HMI1.CB212_VLgood)),
(ID:=27,CBID:=213,Flow:=ADR(HMI1.Flow_213),Pscale:=1,Status:=ADR(HMI1.CB213_Closed),Vpu:=ADR(HMI1.CB213_Vpu),VLgood:=ADR(HMI1.CB213_VLgood),IOCCmd:=ADR(HMI1.CB213_Cmd),MBCmd:=ADR(CB213_MODBUS.CMD),MBRst:=ADR(CB213_MODBUS.RST)),
(ID:=28,CBID:=214,Flow:=ADR(HMI1.Flow_214),Pscale:=1,Status:=ADR(HMI1.CB214_Closed),Vpu:=ADR(HMI1.CB214_Vpu),VLgood:=ADR(HMI1.CB214_VLgood)),
(ID:=29,CBID:=215,Flow:=ADR(HMI1.Flow_215),Pscale:=1,Status:=ADR(HMI1.CB215_Closed),Vpu:=ADR(HMI1.CB215_Vpu),VLgood:=ADR(HMI1.CB215_VLgood)),
(ID:=30,CBID:=216,Flow:=ADR(HMI1.Flow_216),Pscale:=1,Status:=ADR(HMI1.CB216_Closed),Vpu:=ADR(HMI1.CB216_Vpu),VLgood:=ADR(HMI1.CB216_VLgood),IOCCmd:=ADR(HMI1.CB216_Cmd),MBCmd:=ADR(CB216_MODBUS.CMD),MBRst:=ADR(CB216_MODBUS.RST)),
(ID:=31,CBID:=217,Flow:=ADR(HMI1.Flow_217),Pscale:=1,Status:=ADR(HMI1.CB217_Closed),Vpu:=ADR(HMI1.CB217_Vpu),VLgood:=ADR(HMI1.CB217_VLgood),IOCCmd:=ADR(HMI1.CB217_Cmd),MBCmd:=ADR(CB217_MODBUS.CMD),MBRst:=ADR(CB217_MODBUS.RST)),
(ID:=32,CBID:=218,Flow:=ADR(HMI1.Flow_218),Pscale:=1,Status:=ADR(HMI1.CB218_Closed),Vpu:=ADR(HMI1.CB218_Vpu),VLgood:=ADR(HMI1.CB218_VLgood)),
(ID:=33,CBID:=219,Flow:=ADR(HMI1.Flow_219),Pscale:=1,Status:=ADR(HMI1.CB219_Closed),Vpu:=ADR(HMI1.CB219_Vpu),VLgood:=ADR(HMI1.CB219_VLgood)),
(ID:=34,CBID:=301,Flow:=ADR(HMI1.Flow_301),Pscale:=1,Status:=ADR(HMI1.CB301_Closed),Vpu:=ADR(HMI1.CB301_Vpu),VLgood:=ADR(HMI1.CB301_VLgood),IOCCmd:=ADR(HMI1.CB301_Cmd),MBCmd:=ADR(CB301_MODBUS.CMD),MBRst:=ADR(CB301_MODBUS.RST)),
(ID:=35,CBID:=302,Flow:=ADR(HMI1.Flow_302),Pscale:=1,Status:=ADR(HMI1.CB302_Closed),Vpu:=ADR(HMI1.CB302_Vpu),VLgood:=ADR(HMI1.CB302_VLgood),IOCCmd:=ADR(HMI1.CB302_Cmd),MBCmd:=ADR(CB302_MODBUS.CMD),MBRst:=ADR(CB302_MODBUS.RST)),
(ID:=36,CBID:=303,Flow:=ADR(HMI1.Flow_303),Pscale:=1,Status:=ADR(HMI1.CB303_Closed),Vpu:=ADR(HMI1.CB303_Vpu),VLgood:=ADR(HMI1.CB303_VLgood),IOCCmd:=ADR(HMI1.CB303_Cmd),MBCmd:=ADR(CB303_MODBUS.CMD),MBRst:=ADR(CB303_MODBUS.RST)),
(ID:=37,CBID:=304,Flow:=ADR(HMI1.Flow_304),Pscale:=1,Status:=ADR(HMI1.CB304_Closed),Vpu:=ADR(HMI1.CB304_Vpu),VLgood:=ADR(HMI1.CB304_VLgood),IOCCmd:=ADR(HMI1.CB304_Cmd),MBCmd:=ADR(CB304_MODBUS.CMD),MBRst:=ADR(CB304_MODBUS.RST)),
(ID:=38,CBID:=305,Flow:=ADR(HMI1.Flow_305),Pscale:=1,Status:=ADR(HMI1.CB305_Closed),Vpu:=ADR(HMI1.CB305_Vpu),VLgood:=ADR(HMI1.CB305_VLgood),IOCCmd:=ADR(HMI1.CB305_Cmd),MBCmd:=ADR(CB305_MODBUS.CMD),MBRst:=ADR(CB305_MODBUS.RST)),
(ID:=39,CBID:=306,Flow:=ADR(HMI1.Flow_306),Pscale:=1,Status:=ADR(HMI1.CB306_Closed),Vpu:=ADR(HMI1.CB306_Vpu),VLgood:=ADR(HMI1.CB306_VLgood)),
(ID:=40,CBID:=307,Flow:=ADR(HMI1.Flow_307),Pscale:=1,Status:=ADR(HMI1.CB307_Closed),Vpu:=ADR(HMI1.CB307_Vpu),VLgood:=ADR(HMI1.CB307_VLgood)),
(ID:=41,CBID:=308,Flow:=ADR(HMI1.Flow_308),Pscale:=1,Status:=ADR(HMI1.CB308_Closed),Vpu:=ADR(HMI1.CB308_Vpu),VLgood:=ADR(HMI1.CB308_VLgood)),
(ID:=42,CBID:=309,Flow:=ADR(HMI1.Flow_309),Pscale:=1,Status:=ADR(HMI1.CB309_Closed),Vpu:=ADR(HMI1.CB309_Vpu),VLgood:=ADR(HMI1.CB309_VLgood)),
(ID:=43,CBID:=310,Flow:=ADR(HMI1.Flow_310),Pscale:=1,Status:=ADR(HMI1.CB310_Closed),Vpu:=ADR(HMI1.CB310_Vpu),VLgood:=ADR(HMI1.CB310_VLgood)),
(ID:=44,CBID:=401,Flow:=ADR(HMI1.Flow_401),Pscale:=20,Status:=ADR(HMI1.CB401_Closed),Vpu:=ADR(HMI1.CB401_Vpu),VLgood:=ADR(HMI1.CB401_VLgood)),
(ID:=45,CBID:=402,Flow:=ADR(HMI1.Flow_402),Pscale:=20,Status:=ADR(HMI1.CB402_Closed),Vpu:=ADR(HMI1.CB402_Vpu),VLgood:=ADR(HMI1.CB402_VLgood)),
(ID:=46,CBID:=403,Flow:=ADR(HMI1.Flow_403),Pscale:=20,Status:=ADR(HMI1.CB403_Closed),Vpu:=ADR(HMI1.CB403_Vpu),VLgood:=ADR(HMI1.CB403_VLgood)),
(ID:=47,CBID:=404,Flow:=ADR(HMI1.Flow_404),Pscale:=20,Status:=ADR(HMI1.CB404_Closed),Vpu:=ADR(HMI1.CB404_Vpu),VLgood:=ADR(HMI1.CB404_VLgood)),
(ID:=48,CBID:=405,Flow:=ADR(HMI1.Flow_405),Pscale:=20,Status:=ADR(HMI1.CB405_Closed),Vpu:=ADR(HMI1.CB405_Vpu),VLgood:=ADR(HMI1.CB405_VLgood)),
(ID:=49,CBID:=406,Flow:=ADR(HMI1.Flow_406),Pscale:=20,Status:=ADR(HMI1.CB406_Closed),Vpu:=ADR(HMI1.CB406_Vpu),VLgood:=ADR(HMI1.CB406_VLgood)),
(ID:=50,CBID:=100,Flow:=ADR(HMI1.Flow_100),Pscale:=1,Status:=ADR(HMI1.CB100_Closed),Vpu:=ADR(HMI1.CB100_Vpu),VLgood:=ADR(HMI1.CB100_VLgood)),
(ID:=51,CBID:=200,Flow:=ADR(HMI1.Flow_200),Pscale:=1,Status:=ADR(HMI1.CB200_Closed),Vpu:=ADR(HMI1.CB200_Vpu),VLgood:=ADR(HMI1.CB200_VLgood)),
(ID:=52,CBID:=300,Flow:=ADR(HMI1.Flow_300),Pscale:=1,Status:=ADR(HMI1.CB300_Closed),Vpu:=ADR(HMI1.CB300_Vpu),VLgood:=ADR(HMI1.CB300_VLgood)),
(ID:=53,CBID:=151,Flow:=ADR(HMI1.Flow_151),Pscale:=1,Status:=ADR(HMI1.CB151_Closed),Vpu:=ADR(HMI1.CB151_Vpu),VLgood:=ADR(HMI1.CB151_VLgood)),
(ID:=54,CBID:=251,Flow:=ADR(HMI1.Flow_251),Pscale:=1,Status:=ADR(HMI1.CB251_Closed),Vpu:=ADR(HMI1.CB251_Vpu),VLgood:=ADR(HMI1.CB251_VLgood)),
(ID:=55,CBID:=252,Flow:=ADR(HMI1.Flow_252),Pscale:=1,Status:=ADR(HMI1.CB252_Closed),Vpu:=ADR(HMI1.CB252_Vpu),VLgood:=ADR(HMI1.CB252_VLgood)),
(ID:=56,CBID:=351,Flow:=ADR(HMI1.Flow_351),Pscale:=1,Status:=ADR(HMI1.CB351_Closed),Vpu:=ADR(HMI1.CB351_Vpu),VLgood:=ADR(HMI1.CB351_VLgood)),
(ID:=57,CBID:=451,Flow:=ADR(HMI1.Flow_451),Pscale:=20,Status:=ADR(HMI1.CB451_Closed),Vpu:=ADR(HMI1.CB451_Vpu),VLgood:=ADR(HMI1.CB451_VLgood)),
(ID:=58,CBID:=452,Flow:=ADR(HMI1.Flow_452),Pscale:=20,Status:=ADR(HMI1.CB452_Closed),Vpu:=ADR(HMI1.CB452_Vpu),VLgood:=ADR(HMI1.CB452_VLgood)),
(ID:=59,CBID:=453,Flow:=ADR(HMI1.Flow_453),Pscale:=20,Status:=ADR(HMI1.CB453_Closed),Vpu:=ADR(HMI1.CB453_Vpu),VLgood:=ADR(HMI1.CB453_VLgood)),
(ID:=60,CBID:=453,Flow:=ADR(HMI1.Flow_453),PScale:=20,Status:=ADR(HMI1.CB453_Closed),Vpu:=ADR(HMI1.CB453_Vpu),VLgood:=ADR(HMI1.CB453_VLgood))
];
	kWMaxBANSHEE : REAL := 5000/100; //30000kW relates to max flow
	ii : UINT;
	CB_cmd : UINT;
	CB_rst : UINT;
	MBUS_ENA : BOOL := FALSE;
	
END_VAR
]]></Interface>
      <Implementation><![CDATA[FOR ii:=1 TO 59 BY 1 DO
	aCB[ii].Flow^.instMag := INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.REAL_ID + ii - 1])*aCB[ii].PScale/kWMaxBANSHEE;
	aCB[ii].Flow^.q.validity := UDPBansheeRead.bWdgDataValid;
	IF ii=44 AND HMI_In.PHILena_ctrl.status.stVal = TRUE THEN	// CB401 PHIL GCB status
		aCB[ii].Status^.stVal 			:= NOT ABB_MODBUS.bSGL_CB_closed.stVal;
		aCB[ii].Status^.q.validity 		:= ABB_MODBUS.bSGL_CB_closed.q.validity;
	ELSIF ii=57 AND HMI_In.PHILena_ctrl.status.stVal = TRUE THEN	// Gen3 PHIL GCB status
		aCB[ii].Status^.stVal 			:= GENSET_MODBUS.bGCBOpen.stVal;
		aCB[ii].Status^.q.validity 		:= GENSET_MODBUS.bGCBOpen.q.validity;
	ELSIF ii=58 AND HMI_In.PHILena_ctrl.status.stVal = TRUE THEN	// Ess2 PHIL BDP250 status
		aCB[ii].Status^.stVal 			:= TRUE;
		aCB[ii].Status^.q.validity 		:= invalid;
	ELSIF ii=59 AND HMI_In.PHILena_ctrl.status.stVal = TRUE THEN	// PV2 PHIL AE100 status
		aCB[ii].Status^.stVal 			:= TRUE;
		aCB[ii].Status^.q.validity 		:= invalid;
	ELSE
		aCB[ii].Status^.stVal := NOT UINT_TO_BOOL(1 AND INT_TO_UINT(UDPBansheeRead.i16_Raw[UDPBansheeRead.STATUS_ID + ii - 1]));
		aCB[ii].Status^.q.validity := UDPBansheeRead.bWdgDataValid;
	END_IF
	aCB[ii].Vpu^.instMag := INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.VPU_ID + ii - 1])/1000;
	aCB[ii].Vpu^.q.validity := UDPBansheeRead.bWdgDataValid;
	aCB[ii].VLgood^.stVal := NOT(aCB[ii].Vpu^.instMag > 0.6 AND aCB[ii].Vpu^.instMag < 1.15);
	aCB[ii].VLgood^.q.validity := UDPBansheeRead.bWdgDataValid;
		
	IF aCB[ii].IOCCmd <> 0 THEN
		IF aCB[ii].IOCCmd^.operPulse.ctlVal = TRUE THEN
			IF aCB[ii].Status^.stVal = TRUE THEN
				CB_cmd := 2;
			ELSE
				CB_cmd := 0;
			END_IF
		ELSIF aCB[ii].IOCCmd^.operSet.ctlVal = TRUE THEN
			CB_cmd := 1;
		ELSIF aCB[ii].IOCCmd^.operClear.ctlVal = TRUE THEN
			CB_rst := 1;
		ELSE
			CB_cmd := 5;
			CB_rst := 0;
		END_IF
		aCB[ii].MBCmd^.oper.q.validity := validity_t.good;
		aCB[ii].MBRst^.oper.q.validity := validity_t.good;
		aCB[ii].MBCmd^.oper.trigger := (aCB[ii].MBCmd^.oper.ctlVal<>UINT_TO_DINT(CB_cmd));
		aCB[ii].MBRst^.oper.trigger := (aCB[ii].MBRst^.oper.ctlVal<>UINT_TO_DINT(CB_rst));
		aCB[ii].MBCmd^.oper.ctlVal := CB_cmd;
		aCB[ii].MBRst^.oper.ctlVal := CB_rst;
			
	END_IF
END_FOR

HMI1.Flow_I1.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 0])/kWMaxBANSHEE;
HMI1.Flow_I2.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 1])/kWMaxBANSHEE;
HMI1.Flow_I3.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 2])/kWMaxBANSHEE;
HMI1.Flow_I4.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 3])/kWMaxBANSHEE;
HMI1.Flow_I5.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 4])/kWMaxBANSHEE;
HMI1.Flow_I6.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 5])/kWMaxBANSHEE;
HMI1.Flow_I7.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 6])*20/kWMaxBANSHEE;
HMI1.Flow_I8.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 7])*20/kWMaxBANSHEE;
HMI1.Flow_P1.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 8])/kWMaxBANSHEE;
HMI1.Flow_P2.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 9])/kWMaxBANSHEE;
HMI1.Flow_P3.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 10])/kWMaxBANSHEE;
HMI1.Flow_P4.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 11])/kWMaxBANSHEE;
HMI1.Flow_P5.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 12])/kWMaxBANSHEE;
HMI1.Flow_P6.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 13])/kWMaxBANSHEE;
HMI1.Flow_P7.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 14])*20/kWMaxBANSHEE;
HMI1.Flow_P8.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 15])*20/kWMaxBANSHEE;
HMI1.Flow_C1.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 16])/kWMaxBANSHEE;
HMI1.Flow_C2.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 17])/kWMaxBANSHEE;
HMI1.Flow_C3.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 18])/kWMaxBANSHEE;
HMI1.Flow_C4.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 19])/kWMaxBANSHEE;
HMI1.Flow_C5.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 20])/kWMaxBANSHEE;
HMI1.Flow_C6.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 21])/kWMaxBANSHEE;
HMI1.Flow_C7.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 22])*20/kWMaxBANSHEE;
HMI1.Flow_C8.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 23])*20/kWMaxBANSHEE;
HMI1.Flow_C9.instMag :=  INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.LOADS_REAL + 24])*20/kWMaxBANSHEE;
HMI1.Flow_I1.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I2.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I3.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I4.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I5.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I6.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I7.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_I8.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P1.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P2.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P3.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P4.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P5.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P6.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P7.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_P8.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C1.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C2.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C3.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C4.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C5.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C6.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C7.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C8.q.validity := UDPBansheeRead.bWdgDataValid;
HMI1.Flow_C9.q.validity := UDPBansheeRead.bWdgDataValid;

HMI1.ESS1_SOC.instMag 		:= INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.ESS_SOC_ID])/100;
HMI1.ESS1_SOC.q.validity 	:= UDPBansheeRead.bWdgDataValid;
HMI1.ESS2_SOC.instMag 		:= INT_TO_REAL(UDPBansheeRead.i16_Raw[UDPBansheeRead.ESS_SOC_ID+1])/100;
HMI1.ESS2_SOC.q.validity 	:= UDPBansheeRead.bWdgDataValid;
	
CB101_MODBUS_POU.EN := MBUS_ENA;
CB102_MODBUS_POU.EN := MBUS_ENA;
CB103_MODBUS_POU.EN := MBUS_ENA;
CB108_MODBUS_POU.EN := MBUS_ENA;
CB109_MODBUS_POU.EN := MBUS_ENA;
CB111_MODBUS_POU.EN := MBUS_ENA;
CB113_MODBUS_POU.EN := MBUS_ENA;
CB201_MODBUS_POU.EN := MBUS_ENA;
CB202_MODBUS_POU.EN := MBUS_ENA;
CB203_MODBUS_POU.EN := MBUS_ENA;
CB213_MODBUS_POU.EN := MBUS_ENA;
CB216_MODBUS_POU.EN := MBUS_ENA;
CB217_MODBUS_POU.EN := MBUS_ENA;
CB301_MODBUS_POU.EN := MBUS_ENA;
CB302_MODBUS_POU.EN := MBUS_ENA;
CB303_MODBUS_POU.EN := MBUS_ENA;
CB304_MODBUS_POU.EN := MBUS_ENA;
CB305_MODBUS_POU.EN := MBUS_ENA;
]]></Implementation>
    </Content>
  </POU>
</RTACModule>